PICS 0
BACnet Protocol Implementation Conformance Statement
Vendor Name: "Chipkin Automation Systems"
Product Name: "CAS BACnet Stack Example - B-AAC"
Product Model Number: "CAS BACnet Stack Example - B-AAC"
Product Description: "A BACnet/IP device built on the CAS BACnet Stack that implements as much of the B-AAC profile as the stack supports today. It presents three read-only sensor objects, three commandable output objects, an alarm-capable Analog Value with an intrinsic OutOfRange algorithm, the Notification Class that routes its alarms (with a writable Recipient_List), an internal Schedule that writes a target object on a weekly basis and on the dates in a stack-held Calendar, and the required Network Port. It answers ReadProperty / ReadPropertyMultiple, accepts WriteProperty / WritePropertyMultiple, AcknowledgeAlarm, DeviceCommunicationControl, ReinitializeDevice and time synchronization (which sets the device clock that Local_Date / Local_Time report and the Schedule and Calendar follow), and is discoverable by Who-Is / I-Am and Who-Has / I-Have. It is a tutorial for implementers of the B-AAC profile. Its Wire Tests prove the profile's function against a Python operator workstation: a confirmed alarm reaches the recipient a Recipient_List write names, is acknowledged (a stale time stamp is refused with invalid-timestamp), stays listed by GetEventInformation until acknowledged, is retransmitted 3 times (Number_Of_APDU_Retries) to a silent recipient, and is silenced by DCC disable-initiation; a time sync moves the Schedule and Calendar."

BACnet Standardized Device Profiles Supported:
{
B-AAC - BACnet Advanced Application Controller
}

BIBBs Supported:
{
DS-RP-B
DS-RPM-B
DS-WP-B
DS-WPM-B
AE-N-I-B
AE-ACK-B
AE-INFO-B
AE-CRL-B
SCHED-I-B
DM-DDB-A
DM-DDB-B
DM-DOB-B
DM-DCC-B
DM-RD-B
DM-TS-B
DM-UTC-B
}

BACnet Standard Application Services Supported:
{
AcknowledgeAlarm Execute
ConfirmedEventNotification Initiate
ReadProperty Execute
ReadPropertyMultiple Execute
WriteProperty Execute
WritePropertyMultiple Execute
DeviceCommunicationControl Execute
ReinitializeDevice Execute
IAm Initiate Execute
IHave Initiate
UnconfirmedEventNotification Initiate
TimeSynchronization Execute
WhoHas Execute
WhoIs Initiate Execute
UTCTimeSynchronization Execute
GetEventInformation Execute
}

Standard Object Types Supported:
{
Analog Input
Analog Output
Analog Value
Binary Input
Binary Output
Calendar
Device
Multi-state Input
Multi-state Output
Notification Class
Schedule
Network Port
}

Data Link Layer Option:
{
BACnet IP, (Annex J)
}

Character Sets Supported:
{
ISO 10646 (UTF-8) / ANSI X3.4
}

Special Functionality:
{
Maximum APDU size in octets: 1476
Segmented Requests Supported, window size: 1
Segmented Responses Supported, window size: 1
}

Default Property Value Restrictions:
{
unsigned-integer: <minimum: 0; maximum: 65535>
signed-integer: <minimum: -2147483648; maximum: 2147483647>
real: <minimum: -3.4e+38; maximum: 3.4e+38; resolution: 0.01>
character-string: <maximum length string: 64>
octet-string: <maximum length string: 256>
list: <maximum length list: 10>
}

Fail Times:
{
Notification Fail Time: 60
Internal Processing Fail Time: 2
Minimum ON/OFF Time: 2
Schedule Evaluation Fail Time: 2
External Command Fail Time: 5
Program Object State Change Fail Time: 5
Acknowledgement Fail Time: 2
Slave Proxy Confirm Interval: 6
Unconfirmed Response Fail Time: 4
Activate Changes Fail Time: 30
Auto Negotiation Fail Time: 15
Foreign Device Registration Fail Time: 10
Channel Write Fail Time: 30
}

List of Objects in test device:
{
{
object-identifier: (analog-input, 1)
object-name: "Bronze"
object-type: ANALOG_INPUT
event-state: ?
out-of-service: FALSE
present-value: ?
status-flags: ?
units: DEGREES-CELSIUS
},
{
object-identifier: (analog-output, 1)
object-name: "Chartreuse"
object-type: ANALOG_OUTPUT
event-state: NORMAL
out-of-service: FALSE
present-value: ? W
priority-array: {?, ?, ?, ?, ?, ?, ?, ?, ?, ?, ?, ?, ?, ?, ?, ?} R
relinquish-default: 20
status-flags: (F,F,F,F)
units: DEGREES-CELSIUS
current-command-priority: 8
},
{
object-identifier: (analog-value, 1)
object-name: "Diamond"
object-type: ANALOG_VALUE
acked-transitions: ?
notification-class: 1
deadband: 2
event-enable: (T,F,T)
event-state: NORMAL
high-limit: 90
limit-enable: (T,T)
low-limit: 10
notify-type: ALARM
out-of-service: FALSE
present-value: 50 W
reliability: NO-FAULT-DETECTED
status-flags: (F,F,F,F)
time-delay: 0
units: PERCENT
event-time-stamps: ?
event-detection-enable: TRUE
event-algorithm-inhibit: FALSE
time-delay-normal: 0
reliability-evaluation-inhibit: FALSE
},
{
object-identifier: (binary-input, 1)
object-name: "Emerald"
object-type: BINARY_INPUT
event-state: ?
out-of-service: FALSE
polarity: NORMAL
present-value: ?
status-flags: ?
},
{
object-identifier: (binary-output, 1)
object-name: "Fuchsia"
object-type: BINARY_OUTPUT
event-state: NORMAL
out-of-service: FALSE
polarity: NORMAL
present-value: INACTIVE W
priority-array: {?, ?, ?, ?, ?, ?, ?, ?, ?, ?, ?, ?, ?, ?, ?, ?} R
relinquish-default: INACTIVE
status-flags: (F,F,F,F)
current-command-priority: ?
},
{
object-identifier: (calendar, 1)
object-name: "Cream"
object-type: CALENDAR
date-list: ?
present-value: ?
},
{
object-identifier: (device, 389004)
object-name: "Chipkin Example B-AAC"
object-type: DEVICE
apdu-segment-timeout: 5000
apdu-timeout: 10000
application-software-version: "1.5.1"
daylight-savings-status: ?
description: "Chipkin CAS BACnet Stack example - B-AAC (Advanced Application Controller) profile. Demonstrates DS-RP/RPM/WP/WPM-B, intrinsic alarming (AE-N-I-B / AE-ACK-B / AE-INFO-B), DM-DCC-B, DM-RD-B, and time synchronisation."
device-address-binding: ?
firmware-revision: "6.0.23.0"
local-date: ?
local-time: ?
max-apdu-length-accepted: 1476
model-name: "CAS BACnet Stack Example - B-AAC"
number-of-apdu-retries: 3
object-list: {(analog-input, 1), (analog-output, 1), (analog-value, 1), (binary-input, 1), (binary-output, 1), (calendar, 1), (device, 389004), (multi-state-input, 1), (multi-state-output, 1), (notification-class, 1), (schedule, 1), (network-port, 1)}
protocol-object-types-supported: (T,T,T,T,T,F,T,F,T,F,F,F,F,T,T,T,F,T,F,F,F,F,F,F,F,F,F,F,F,F,F,F,F,F,F,F,F,F,F,F,F,F,F,F,F,F,F,F,F,F,F,F,F,F,F,F,T,F,F,F,F,F,F,F,F)
protocol-services-supported: (T,F,T,F,F,F,F,F,F,F,F,F,T,F,T,T,T,T,F,F,T,F,F,F,F,F,T,T,F,T,F,F,T,T,T,F,T,F,F,T,F,F,F,F,F,F,F,F,F,F)
protocol-version: 1
segmentation-supported: SEGMENTED-BOTH
system-status: OPERATIONAL
utc-offset: 0
vendor-identifier: 389
vendor-name: "Chipkin Automation Systems"
protocol-revision: 30
database-revision: ?
max-segments-accepted: 16
},
{
object-identifier: (multi-state-input, 1)
object-name: "Hot Pink"
object-type: MULTI_STATE_INPUT
event-state: ?
number-of-states: 3
out-of-service: FALSE
present-value: ?
state-text: {"On", "Off", "Auto"}
status-flags: ?
},
{
object-identifier: (multi-state-output, 1)
object-name: "Indigo"
object-type: MULTI_STATE_OUTPUT
event-state: NORMAL
number-of-states: 3
out-of-service: FALSE
present-value: 1 W
priority-array: {?, ?, ?, ?, ?, ?, ?, ?, ?, ?, ?, ?, ?, ?, ?, ?} R
relinquish-default: 1
status-flags: (F,F,F,F)
current-command-priority: ?
},
{
object-identifier: (notification-class, 1)
object-name: "Crimson"
object-type: NOTIFICATION_CLASS
ack-required: (T,F,T)
priority: {100, 50, 200}
recipient-list: ? W
},
{
object-identifier: (schedule, 1)
object-name: "Saffron"
object-type: SCHEDULE
effective-period: {(*-*-*), (*-*-*)}
exception-schedule: ?
list-of-object-property-references: {(analog-output, 1), 85, (device, 389004)}
out-of-service: FALSE
present-value: ?
priority-for-writing: 8
reliability: NO-FAULT-DETECTED
status-flags: (F,F,F,F)
weekly-schedule: ?
schedule-default: 20
},
{
object-identifier: (network-port, 1)
object-name: "Vermilion"
object-type: NETWORK_PORT
out-of-service: FALSE
reliability: NO-FAULT-DETECTED
status-flags: (F,F,F,F)
apdu-length: 1476
ip-address: "host-specific (not recorded)"
ip-default-gateway: "host-specific (not recorded)"
ip-dns-server: "host-specific (not recorded)"
bacnet-ip-mode: NORMAL
ip-subnet-mask: "host-specific (not recorded)"
bacnet-ip-udp-port: 47829
changes-pending: FALSE
command: IDLE
fd-bbmd-address: "host-specific (not recorded)"
fd-subscription-lifetime: 0
link-speed: 0
mac-address: "host-specific (not recorded)"
network-number: 0
network-number-quality: UNKNOWN
network-type: IPV4
protocol-level: BACNET-APPLICATION
command-validation-result: {{(*-*-*), *:*:*.*}, {OBJECT, SUCCESS}}
},
}
End of BACnet Protocol Implementation Conformance Statement
